[
    {
        "id": "a0450166b52d6",
        "type": "inject",
        "z": "aa9c720dd048b",
        "name": "load tags: on deploy",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": true,
        "onceDelay": "0.5",
        "topic": "",
        "payload": "",
        "payloadType": "date",
        "wires": [
            [
                "ab6fa83f08cd0"
            ]
        ]
    },
    {
        "id": "ab6fa83f08cd0",
        "type": "file in",
        "z": "aa9c720dd048b",
        "name": "read tags.json",
        "filename": "/flows/tags.json",
        "filenameType": "str",
        "format": "utf8",
        "chunk": false,
        "sendError": false,
        "encoding": "none",
        "allProps": false,
        "x": 200,
        "y": 100,
        "wires": [
            [
                "a360b06e8e41d"
            ]
        ]
    },
    {
        "id": "a360b06e8e41d",
        "type": "function",
        "z": "aa9c720dd048b",
        "name": "put tags in global",
        "func": "\n// The tag list, generated from contracts/tags.yaml. Committed and regenerable:\n// `python -m scada.generate_tags`.\n//\n// Stored in `global`, which is per *flow file* in Node-RED, so every flow loads\n// its own. The `?? []` defaults in the other nodes are the symptom of this not\n// having run: they make a missing tag list look like a flow that works.\nconst parsed = JSON.parse(msg.payload);\nglobal.set('wwtpTags', parsed.tags);\nglobal.set('wwtpAreas', parsed.areas);\nglobal.set('wwtpPermit', parsed.permit);\nglobal.set('wwtpTagSchema', parsed.schema);\nnode.status({\n    fill: 'green',\n    shape: 'dot',\n    text: `${parsed.tags.length} tags, ${parsed.counts.writable} writable`,\n});\nmsg.payload = {\n    loaded: parsed.tags.length,\n    areas: Object.keys(parsed.areas).length,\n    schema: parsed.schema,\n};\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 100,
        "wires": [
            [
                "ac9b359d55b8e"
            ]
        ]
    },
    {
        "id": "ac9b359d55b8e",
        "type": "debug",
        "z": "aa9c720dd048b",
        "name": "tag list loaded",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 400,
        "y": 100,
        "wires": []
    },
    {
        "id": "aa9c720dd048b",
        "type": "tab",
        "name": "03 \u2014 Operator control (setpoint)",
        "label": "03 \u2014 Operator control (setpoint)",
        "disabled": false,
        "info": "Operator setpoint. Checks the requested value against the contract's write_range before sending it over Modbus. Outside the range the flow refuses and says why; it does not clamp, because a clamped setpoint is a setpoint the operator did not ask for.",
        "env": []
    },
    {
        "id": "ad3a33d6bda23",
        "type": "modbus-client",
        "name": "wwtp-softplc",
        "clienttype": "tcp",
        "bufferCommands": true,
        "stateLogEnabled": false,
        "queueLogEnabled": false,
        "failureLogEnabled": true,
        "tcpHost": "softplc",
        "tcpPort": 5020,
        "tcpType": "DEFAULT",
        "serialPort": "/dev/ttyUSB",
        "serialType": "RTU-BUFFERD",
        "serialBaudrate": 9600,
        "serialDatabits": 8,
        "serialStopbits": 1,
        "serialParity": "none",
        "serialConnectionDelay": 100,
        "serialAsciiResponseStartDelimiter": "0x3A",
        "unit_id": 1,
        "commandDelay": 1,
        "clientTimeout": 1000,
        "reconnectOnTimeout": true,
        "reconnectTimeout": 2000,
        "parallelUnitIdsAllowed": true,
        "showErrors": true,
        "showWarnings": true,
        "showLogs": false
    },
    {
        "id": "afa6eb9deafcc",
        "type": "comment",
        "z": "aa9c720dd048b",
        "name": "k1",
        "info": "Generated by `python -m scada.build_flows`.\n\nWrites `AERATION:AHU-1:SETPOINT_DO` over **Modbus**, to the soft PLC, through the same path a remote setpoint would take.\n\nIt does not write to Postgres, and that is a safety property rather than an implementation detail. A setpoint in the database is a number that looks like a command and is not one: nothing acts on it, and a reader would reasonably believe the plant had been told.\n\nThe check node refuses out-of-range values with the range and the reason. It does not clamp.\n\nContract range: 0.5 to 6.0 mg/L. Reason: Operator DO setpoint change",
        "x": 180,
        "y": 100,
        "wires": []
    },
    {
        "id": "a6f5e510057a9",
        "type": "inject",
        "z": "aa9c720dd048b",
        "name": "enter a setpoint",
        "props": [
            {
                "p": "payload"
            },
            {
                "p": "topic",
                "vt": "str"
            }
        ],
        "repeat": "",
        "crontab": "",
        "once": false,
        "onceDelay": "0.5",
        "topic": "",
        "payload": "3.0",
        "payloadType": "num",
        "wires": [
            [
                "a6a05761bf4c4"
            ]
        ]
    },
    {
        "id": "a6a05761bf4c4",
        "type": "function",
        "z": "aa9c720dd048b",
        "name": "check against the permit range",
        "func": "\n// The permit check, and the most important {} lines in this project.\n//\n// `write_range` is the contract's `writable:` range:\n// 0.5 to 6.0 mg/L.\n// The contract also carries the *permit limits* -- the discharge consent\n// conditions -- and this range sits inside them, because a setpoint that put DO\n// below what nitrification needs would breach the permit on the effluent side\n// hours later.\n//\n// **Refuse, do not clamp.** A clamped setpoint is a setpoint the operator did not\n// ask for, and an operator who types 20 and gets 6 will not try again; an\n// operator who types 20 and is told \"20 is outside 0.5 to 6\" will. The refusal\n// carries the range and the reason so the message is actionable.\nconst tagList = global.get('wwtpTags') || [];\nconst spec = tagList.find((t) => t.id === 'AERATION:AHU-1:SETPOINT_DO');\n\nif (!spec) {\n    // Without this the next line throws a TypeError inside the function, Node-RED\n    // logs it, and the flow does nothing at all \u2014 which an operator reads as \"the\n    // setpoint was not accepted\" rather than \"the tag list never loaded\". A\n    // control flow that fails by doing nothing is the worst of the three\n    // behaviours available here.\n    node.status({ fill: 'red', shape: 'ring', text: 'no tag list' });\n    msg.payload = {\n        ok: false, tag: 'AERATION:AHU-1:SETPOINT_DO',\n        error: 'the tag list has not loaded, so the writable range is unknown. '\n             + 'Nothing was written to the plant.',\n    };\n    return [msg, null];\n}\nnode.status({ fill: 'green', shape: 'dot', text: spec.write_range.join('-') });\n\nconst requested = Number(msg.payload);\nif (!Number.isFinite(requested)) {\n    msg.payload = {\n        ok: false, tag: 'AERATION:AHU-1:SETPOINT_DO',\n        error: 'not a number', requested: msg.payload,\n    };\n    return [msg, null];\n}\n\nconst [lo, hi] = spec.write_range;\nif (requested < lo || requested > hi) {\n    msg.payload = {\n        ok: false, tag: 'AERATION:AHU-1:SETPOINT_DO', requested, write_range: [lo, hi],\n        unit: spec.unit,\n        // A **template literal** -- backticks *and* `$`. It used to be\n        // A template literal with no `$` in it. It was valid JavaScript that\n        // interpolated nothing, so the operator was shown the literal\n        // placeholder text -- \"requested and spec.unit, outside the writable range\n        // lo-hi spec.unit\". The refusal -- the one message in this project whose\n        // entire job is to tell an operator what they typed and what the range is\n        // -- said neither.\n        error: `${requested} ${spec.unit} is outside the writable range `\n             + `${lo}-${hi} ${spec.unit}`,\n        // The reason is from the contract. It is the sentence an operator needs,\n        // and it is stored rather than rendered so the refusal and the write\n        // carry the same justification.\n        reason: spec.write_reason,\n    };\n    return [msg, null];\n}\n\nmsg.payload = {\n    ok: true, tag: 'AERATION:AHU-1:SETPOINT_DO', value: requested,\n    write_range: [lo, hi], unit: spec.unit, reason: spec.write_reason,\n};\n// **Output 1, not output 0.** This was `return [msg, null]`, the same as all\n// three refusals above, so a setpoint that passed the check left on the\n// *refusal* port and output 1 -- the Modbus write -- got null.\n//\n// Which means the control flow had never once written to the plant. Every\n// refusal worked, the refusals were the only thing that ever happened, and every\n// refusal looks like correct behaviour. Found by injecting 3.5 into the running\n// flow and watching the `control: refused` tap receive `ok: true`.\n//\n// The three refusals are correct as written: refused goes to output 0, which is\n// what the `control: refused` tap is wired to.\nreturn [null, msg];\n",
        "outputs": 2,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 100,
        "wires": [
            [
                "ac1a991b66dc5"
            ],
            [
                "ab197cc63eb76"
            ]
        ]
    },
    {
        "id": "ab197cc63eb76",
        "type": "function",
        "z": "aa9c720dd048b",
        "name": "build the Modbus write",
        "func": "\n// Encode one float32 into the two 16-bit holding registers the contract says it\n// lives in, in the word order the contract says.\n//\n// **This is the single most dangerous thing about writing to this plant.** A\n// float32 is four bytes; a Modbus register is two. Which half goes first is a\n// convention, both conventions are common, and getting it wrong does not error --\n// it writes a plausible float to the register and the plant reads a different\n// plausible float. `contracts/tags.yaml` marks two registers \"\u26a0 TRAP: low word\n// first\" for exactly this. So the word order here is read out of the contract at\n// generation time and written into this node, and there is nowhere in the flow to\n// type one by hand.\n//\n// Byte-for-byte the same as `softplc/servers/modbus.py::encode_float32`, which is\n// the other end of this wire: `>f` here is `struct.pack(\">f\")` there, and `>H` is\n// `struct.unpack(\">HH\")`. `Buffer` is one of the globals the function node's\n// sandbox provides, so this needs no external module.\nconst value = msg.payload.value;\nconst raw = Buffer.alloc(4);\nraw.writeFloatBE(value, 0);\nconst hi = raw.readUInt16BE(0);\nconst lo = raw.readUInt16BE(2);\nconst words = 'big' === 'little' ? [lo, hi] : [hi, lo];\n\n// `modbus-write` reads `msg.payload.value` and falls back to `msg.payload` itself,\n// and takes the unit, function code, address and quantity from **its own fields**.\n// This node used to build a whole message -- `{unitid, fc, address, data}` -- which\n// is the shape `modbus-flex-write` wants, and the write node then read\n// `payload.value` as `undefined` and sent nothing. The message is just the words.\n//\n// **Stash the request before overwriting the payload.** This node replaces\n// `msg.payload` with the two 16-bit words, which are all the write node wants and\n// nothing else can use -- so the request the operator made (tag, value, unit, the\n// range it was checked against) has to be kept somewhere, and this is the only\n// node on the path that still has it.\n//\n// `record what was written` reads `msg.req`, and no node has ever set it. So it\n// got `undefined`, read `req.write_range.join('-')`, and threw\n//\n//     TypeError: Cannot read properties of undefined (reading 'join')\n//\n// on every single write -- *after* the write had already succeeded. The setpoint\n// was in the PLC and the audit trail, whose entire purpose is to record that, was\n// crashing instead of writing. An unlogged control action is not a safe failure;\n// it is a control action nobody can account for.\n//\n// `keepMsgProperties: True` on the write node is what carries `msg.req` the rest\n// of the way; see `modbus_write()`.\nmsg.req = msg.payload;\nmsg.payload = words;\nmsg.topic = 'setpoint';\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 100,
        "wires": [
            [
                "a4eec91bb1e83"
            ]
        ]
    },
    {
        "id": "ac1a991b66dc5",
        "type": "debug",
        "z": "aa9c720dd048b",
        "name": "control: refused",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 400,
        "y": 100,
        "wires": []
    },
    {
        "id": "aa3744686d38e",
        "type": "function",
        "z": "aa9c720dd048b",
        "name": "record what was written",
        "func": "\n// A control action with no record is indistinguishable from a control action\n// that did not happen, and in an incident those are very different stories.\n// The event row is the audit trail; the historian is not.\n//\n// **Bound, via `msg.params`.** The operator's number goes in as a *parameter*,\n// never spliced into the statement -- the alternative is a SQL injection one\n// mistyped number away. The installed contrib node reads binds off the message;\n// the `params` list this node used to carry was a 0.x field it no longer reads, so\n// the statement was running unbound.\n//\n// The order is the `$1..$4` order of the statement in `postgres()` below, and the\n// `::jsonb` cast on the range is why the array is stringified here: `pg` would\n// otherwise send a JS array as a Postgres array literal, not as JSON.\nconst req = msg.req || {};\nmsg.params = [\n    `setpoint ${req.tag} set to ${req.value} ${req.unit} `\n       + `(range ${req.write_range.join('-')} ${req.unit})`,\n    req.tag,\n    req.value,\n    JSON.stringify(req.write_range),\n];\n// Keep the bound fields for anything downstream that wants to read them, and so\n// the sidebar can show what was actually sent rather than what was asked for.\nmsg.payload = msg.params[0];\nmsg.req = req;\nreturn msg;\n",
        "outputs": 1,
        "timeout": 0,
        "noerr": 0,
        "initialize": "",
        "finalize": "",
        "libs": [],
        "x": 400,
        "y": 100,
        "wires": [
            [
                "afaeaa85e99f6"
            ]
        ]
    },
    {
        "id": "a4eec91bb1e83",
        "type": "modbus-write",
        "z": "aa9c720dd048b",
        "name": "write the setpoint",
        "server": "ad3a33d6bda23",
        "showStatusActivities": false,
        "showErrors": true,
        "showWarnings": true,
        "unitid": 1,
        "dataType": "MHoldingRegisters",
        "adr": 102,
        "quantity": 2,
        "emptyMsgOnFail": false,
        "keepMsgProperties": true,
        "delayOnStart": false,
        "startDelayTime": "",
        "x": 400,
        "y": 100,
        "wires": [
            [
                "aa3744686d38e"
            ],
            []
        ]
    },
    {
        "id": "afaeaa85e99f6",
        "type": "postgresql",
        "z": "aa9c720dd048b",
        "name": "audit trail",
        "query": "\nINSERT INTO event (ts, kind, severity, message, signal_id, detail)\nVALUES (now(), 'setpoint_written', 'info', $1, $2,\n        jsonb_build_object('value', $3::float8,\n                           'write_range', $4::jsonb))\nRETURNING id\n",
        "postgreSQLConfig": "afcec4d498fb9",
        "split": false,
        "rowsPerMsg": 1,
        "maxsize": "0",
        "x": 360,
        "y": 100,
        "wires": [
            [
                "accb68d1dfc20"
            ]
        ]
    },
    {
        "id": "accb68d1dfc20",
        "type": "debug",
        "z": "aa9c720dd048b",
        "name": "control: written",
        "active": true,
        "tosidebar": true,
        "console": false,
        "tostatus": false,
        "complete": "payload",
        "targetType": "msg",
        "statusVal": "",
        "statusType": "auto",
        "x": 400,
        "y": 100,
        "wires": []
    }
]
